{
  "_form": {
    "merkel": "Me_fill = C * (L/G)^(-n) * h^m, h = fill depth in m",
    "loss": "K_fill = k * h * (Gw/Gw_ref)^d * (Ga/Ga_ref)^e ; dP_fill = K_fill * rho * v_air^2 / 2 (v at fill face)",
    "rain_zone": "Me_rain = C * (L/G)^(-n) * H, H = height from fill bottom to basin water level in m",
    "spray_zone": "Me_spray = constant (0 = conservative; most vendor fill curves already include the test cell's spray zone)"
  },
  "fills": {
    "film": {
      "description": "Cross-fluted PVC film fill, ~19 mm flute (generic)",
      "basis": "GENERIC - representative of published PVC film-fill ranges; replace with vendor curve (tower.fill_override) for any real design",
      "C": 1.30, "n": 0.60, "m": 0.80,
      "k": 14.0, "Gw_ref": 3.5, "Ga_ref": 3.0, "d": 0.35, "e": -0.10,
      "LG_range": [0.6, 2.0], "depth_range_m": [0.6, 2.4], "water_loading_m3_h_m2": [7.0, 25.0],
      "max_hot_water_C": 50.0, "max_tss_mg_L": 25, "density_dry_kg_m3": 35.0,
      "module_m": [0.305, 0.305, 1.219], "material": "PVC"
    },
    "low_clog_film": {
      "description": "Vertical-flute / offset low-clog PVC film fill, ~25-30 mm flute (generic)",
      "basis": "GENERIC - representative of published low-clog film ranges; replace with vendor curve for any real design",
      "C": 1.05, "n": 0.55, "m": 0.80,
      "k": 10.0, "Gw_ref": 3.5, "Ga_ref": 3.0, "d": 0.35, "e": -0.10,
      "LG_range": [0.6, 2.0], "depth_range_m": [0.9, 2.4], "water_loading_m3_h_m2": [7.0, 25.0],
      "max_hot_water_C": 52.0, "max_tss_mg_L": 100, "density_dry_kg_m3": 32.0,
      "module_m": [0.305, 0.305, 1.219], "material": "PVC"
    },
    "splash_grid": {
      "description": "Plastic grid splash fill, rhombus bars 53 mm / 5 mm, 0.22 m layer pitch",
      "basis": "PUBLISHED - Vitkovic & Dvorak (2016), MCM'16 paper HTFF 127, eq. (2); counterflow test cell 1.47 x 1.47 m. Loss coefficient GENERIC.",
      "C": 0.3672, "n": 0.2794, "m": 0.70,
      "k": 6.0, "Gw_ref": 3.5, "Ga_ref": 3.0, "d": 0.45, "e": -0.10,
      "LG_range": [1.3, 1.75], "depth_range_m": [0.88, 2.64], "water_loading_m3_h_m2": [5.0, 20.0],
      "max_hot_water_C": 60.0, "max_tss_mg_L": 500, "density_dry_kg_m3": 25.0,
      "module_m": [0.6, 1.2, 0.22], "material": "PP"
    }
  },
  "rain_zone": {
    "basis": "PUBLISHED - Vitkovic & Dvorak (2016), MCM'16 paper HTFF 127, eq. (3); measured H 1.45-3.03 m, L/G 1.0-2.0",
    "C": 0.066, "n": 0.3684, "H_range_m": [1.45, 3.03], "LG_range": [1.0, 2.0]
  },
  "spray_zone": {"basis": "Conservative default: no credit", "Me": 0.0}
}
